# Kostal KSEM ModbusTCP v1.1

Dieser Logikbaustein liest regelmäßig Werte aus dem Smart Energy Meter des Herstellers *Kostal*, auch KSEM genannt, ein.

## Eingänge

| Nummer | Datentyp | Default | Beschreibung |
| ------ | -------- | ------- | -------------|
| 1 | Zahl | 0 | Schaltet den Baustein aus oder an. Dies funktioniert zur Laufzeit oder auch statisch, in dem der Wert entsprechend im Logikeditor geändert wird. 0 = Aus, 1 = an |
| 2 | Zahl | 5 Sekunden | Ist die Frequenz, wie oft der Baustein den KSEM abfragt. Kleinere Werte erhöhen die Last. | 
| 3 | Text | 127.0.0.1 | Die IP-Adresse des Energiemeters. Hostname aktuell nicht implementiert. |

## Ausgänge

Alle Ausgänge feuern bei jeder Iteration, auch wenn sich der Wert nicht geändert haben sollte.
DPT ist eine Empfehlung. 

| Nummer | DPT |  Modbus-Reg | Einheit | Beschreibung |
| ------ | --- | ----------- | ------------- | ------------- |
|  1 |  9.xxx / Float |     0-3 |     W | Aktueller Bezug/Einspeisung Wirkleistung, Einspeisung ist negativ - alle Phasen |
|  2 |  9.xxx / Float |     4-7 |   var | Aktueller Bezug/Einspeisung Blindleistung, Einspeisung ist negativ - alle Phasen |
|  3 |  9.xxx / Float |   16-19 |    VA | Aktueller Bezug/Einspeisung Scheinleistung, Einspeisung ist negativ - alle Phasen |
|  4 |  9.xxx / Float |   24-25 |    -- | Leistungsfaktor - alle Phasen |
|  5 |  9.xxx / Float |   26-27 |    hz | Netzfrequenz |
|  6 |  9.xxx / Float |   40-43 |     W | Aktueller Bezug/Einspeisung Wirkleistung, Einspeisung ist negativ - L1 |
|  7 |  9.xxx / Float |   44-47 |   var | Aktueller Bezug/Einspeisung Blindleistung, Einspeisung ist negativ - L1 |
|  8 |  9.xxx / Float |   56-59 |    VA | Aktueller Bezug/Einspeisung Scheinleistung, Einspeisung ist negativ - L1 |
|  9 |  9.xxx / Float |   60-61 |     A | Stromstärke L1 |
| 10 |  9.xxx / Float |   62-63 |     V | Spannung L1 |
| 11 |  9.xxx / Float |   64-65 |    -- | Leistungsfaktor L1 |
| 12 |  9.xxx / Float |   80-83 |     W | Aktueller Bezug/Einspeisung Wirkleistung, Einspeisung ist negativ - L2 |
| 13 |  9.xxx / Float |   84-87 |   var | Aktueller Bezug/Einspeisung Blindleistung, Einspeisung ist negativ - L2 |
| 14 |  9.xxx / Float |   96-99 |    VA | Aktueller Bezug/Einspeisung Scheinleistung, Einspeisung ist negativ - L2 |
| 15 |  9.xxx / Float | 100-101 |     A | Stromstärke L2 |
| 16 |  9.xxx / Float | 102-103 |     V | Spannung L2 |
| 17 |  9.xxx / Float | 104-105 |    -- | Leistungsfaktor L2 |
| 18 |  9.xxx / Float | 120-123 |     W | Aktueller Bezug/Einspeisung Wirkleistung, Einspeisung ist negativ - L3 |
| 19 |  9.xxx / Float | 124-127 |   var | Aktueller Bezug/Einspeisung Blindleistung, Einspeisung ist negativ - L3 |
| 20 |  9.xxx / Float | 136-139 |    VA | Aktueller Bezug/Einspeisung Scheinleistung, Einspeisung ist negativ - L3 |
| 21 |  9.xxx / Float | 140-141 |     A | Stromstärke L3 |
| 22 |  9.xxx / Float | 142-143 |     V | Spannung L3 |
| 23 |  9.xxx / Float | 144-145 |    -- | Leistungsfaktor L3 |
| 24 | 14.xxx / Float | 512-515 |   kWh | Zähler Wirkenergie aus dem Stromnetz |
| 25 | 14.xxx / Float | 516-519 |   kWh | Zähler Wirkenergie in das Stromnetz |
| 26 | 14.xxx / Float | 520-523 | kvarh | Zähler Blindenergie aus dem Stromnetz |
| 27 | 14.xxx / Float | 524-527 | kvarh | Zähler Blindenergie in das Stromnetz |
| 28 | 14.xxx / Float | 544-547 |  kVAh | Zähler Scheinenergie aus dem Stromnetz |
| 29 | 14.xxx / Float | 548-551 |  kVAh | Zähler Scheinenergie in das Stromnetz |

# Debug-Mode

Der Logikbaustein zeigt im Debug-Mode vom HS den letzten Fehler an:

1. Homeserver hslist aufrufen - https://<HS IP>>/hslist
2. Listenschlüssel: `debug`, Username und Passwort von einem admin-User eingeben.
3. Unter *HSL2.0* oder *kostalKsemModbusTCP14181* die Fehler suchen oder die Werte überprüfen.

# Haftung / Gewährleistung

Es wird weder eine Haftung noch eine Gewährleistung übernommen. Für den Betrieb ist der Anlagenbetreiber bzw. Integrator verantwortlich.

# Sourcecode / Weiterführende Doku

* Der Sourcecode ist auf Github zu finden: [hs_kostalKSEM_ModbusTCP](https://github.com/SvenBunge/hs_kostalKSEM_ModbusTCP)
* Der Baustein wird im KNX-Forum diskutiert: [Thread](https://knx-user-forum.de/forum/%C3%B6ffentlicher-bereich/knx-eib-forum/1630161-logikbaustein-kostal-ksem-via-modbus-tcp-abfragen)

# Lizenz & Faire Nutzung

* Der Baustein wird unter der LGPL 2.1 frei zur Verfügung gestellt.
* Die Nutzung des Logikbausteins ist für Endverbraucher frei, wenn sie diese selbst und selbstständig in Betrieb nehmen und konfigurieren. - Integratoren haben eine angemessene Aufwandsentschädigung für die Erstellung auf das Paypal-Konto pro Installation zu zahlen, welches im [KNX-Forum-Thread](https://knx-user-forum.de/forum/%C3%B6ffentlicher-bereich/knx-eib-forum/1559910-logikbaustein-kostal-wechselrichter-via-modbus-tcp-abfragen) im obersten Post hinterlegt ist.
* Freie Software heißt nicht freie Wartung & Support und geschieht auf freiwilliger Basis
* Es wird keine Gewährleistung noch Haftung für Schäden aus der Nutzung des Bausteins übernommen
* Er enthält folgende weiteren Libraries und Lizenzen
  * pymodbus - Own [License](https://github.com/pymodbus-dev/pymodbus/blob/dev/LICENSE)
